# Quickstart

**Start here:** predict the ride-through of a synthetic **1,000 kW (1 MW)** IT load with **100 kWh** of stored battery energy, run the case, and explain its energy ledger.

The default browser route opens the five-minute guided experiment. It derives from course lesson 3 and uses the exact `generator_failure` fixture with charging set to **0 kW**, the generator failed, and utility outage/recovery at **300/900 s**. The 100 kWh reserve delivers `100 × 0.90 × 0.95 = 85.5 kWh` to IT. At 1,000 kW, ride-through is **307.8 s from the 300 s outage** and depletion is **607.8 s elapsed**. With the **50 kWh challenge**, the corresponding values are **153.9 s from outage** and **453.9 s elapsed**. Those are separate durations/timestamps.

## Run the guided browser experiment

1. Open the [zero-install browser demo](https://khanlab.co.technology/).
2. Enter your estimate in seconds **from the outage event**, choose the default 100 kWh reserve or the 50 kWh challenge, then deliberately select **Run 1 MW scenario**.
3. Compare ride-through with the elapsed depletion timestamp, inspect requested/served/unserved energy in the outage ledger, and export JSON if you want to retain the exact assumptions and hash.

No result is presented before the deliberate run. The equation applies both efficiency losses before dividing IT energy by the requested IT power. After the result, use the optional Python comparison or expand the report and sensitivity tools. The default JavaScript run does not load the Python runtime; it is loaded only when requested. See the [browser guide](engineering/browser-demo.md) for runtime and privacy details.

Open the [advanced simulator](https://khanlab.co.technology/?mode=advanced), the existing [50 MW outage case](https://khanlab.co.technology/?preset=ai_cluster_utility_loss), the [12-lesson course](https://khanlab.co.technology/?lesson=power-energy), or the [evidence hub](https://khanlab.co.technology/?mode=evidence#demo). The [captioned 60-second tour notes](examples/proof-demo.md) describe that recording. Existing [course studio guide](engineering/course-studio.md) and [worked course notes](tutorials/power-systems-course.md) cover the lesson atlas.

The 50 MW case scales electrical demand and stored energy; it is not a GPU workload or grid-adequacy model. Current source is v2.0.0 — Infrastructure Engineering. The pinned v1.0.0 installation commands below remain historical, immutable examples; see the current GitHub release for v2.0.0 artifacts. Independent external technical review has not been obtained; see [release readiness](engineering/release-readiness.md).

The original `generator_failure` preset remains available for CLI reproduction. Its default 100 kWh battery starts full, so pre-outage charging cannot increase that opening balance. In that preset, changing the starting reserve to 50 kWh allows pre-outage charging and yields **478.2675 s elapsed**, rather than the guide challenge's **453.9 s** with charging disabled. The exact lesson recipe and independent hand calculation are in the [canonical case](canonical-case.md).

For a preserved recording of the earlier interface, see the optional [still image](images/demo-preview.png) and [transcript/capture recipe](examples/demo-walkthrough.md). That older capture omits waiting and pointer movement and is not a speed benchmark. Refresh it if current browser controls or labels differ.

## Reopen your own scenario in the browser

Open the [advanced workspace](https://khanlab.co.technology/?mode=advanced), select **Import scenario**, and choose a schema-2 scenario JSON or exported electrical run. Review the changed assumptions, then choose **Run imported scenario**. The demo calculates locally and can verify the complete result against Python. **Download current scenario** saves draft inputs; **Export run** saves the completed result. See [file formats, bounds and reproduction instructions](engineering/energy-scenario-workspace.md#reopen-a-saved-experiment).

This workflow is included in the pinned `1.0.0` release below and current Pages.

## Evidence and release links

- [Independent reproduction packet](evidence.md) and [canonical case](canonical-case.md)
- [Release readiness and review status](engineering/release-readiness.md)
- [Benchmark method and interpretation](engineering/benchmark-method.md)
- [Add a scenario](engineering/adding-a-scenario.md)

Automated checks establish software behavior for these synthetic fixtures. Check each commit's CI result; workflow configuration alone does not show that a release passed. Software release status and independent review are separate.

## Run with uv

If [uv is installed](https://docs.astral.sh/uv/getting-started/installation/), run the released CLI from an empty working folder with one command. `uvx` creates a cached, isolated environment; it downloads Python 3.12 if needed. Git, Node, and a source checkout are unnecessary.

The commands below install the published [v1.0.0](https://github.com/mohammadrezwankhan/datacenter-twin-lab/releases/tag/v1.0.0). Its wheel includes the CLI, compiled local dashboard, eighteen presets and packaged research evidence. The exact asset and SHA-256 are pinned in each command. This repository is not published on PyPI.

```sh
uvx --python 3.12 --from "datacenter-twin-lab @ https://github.com/mohammadrezwankhan/datacenter-twin-lab/releases/download/v1.0.0/datacenter_twin_lab-1.0.0-py3-none-any.whl#sha256=5055afa89a68fb7427ca0b751bdad1dc99370d2ba81c53246b6aad029226b650" datacenter-twin simulate --preset generator_failure --format markdown
```

This command runs the original 1 MW / 100 kWh reference fixture and reports battery depletion at **607.8 s elapsed**. For the local dashboard, use the same wheel with its API extra:

```sh
uvx --python 3.12 --from "datacenter-twin-lab[api] @ https://github.com/mohammadrezwankhan/datacenter-twin-lab/releases/download/v1.0.0/datacenter_twin_lab-1.0.0-py3-none-any.whl#sha256=5055afa89a68fb7427ca0b751bdad1dc99370d2ba81c53246b6aad029226b650" datacenter-twin serve
```

Open [127.0.0.1:8000](http://127.0.0.1:8000); stop with Ctrl+C. Append `--port 8001` if that port is occupied. These commands work in PowerShell and POSIX shells. They pin the GitHub wheel and its digest; this project is **not published on PyPI**. The API extra resolves compatible transitive dependencies from the package index. Use the locked source workflow for the exact development dependency set.

The route was exercised with uv 0.12.11 and Python 3.12.14 on Windows, outside the checkout, including a real CLI report and dashboard run. For an installed Python 3.12+, `--python` can also take its executable path. See [uv's tool isolation and source options](https://docs.astral.sh/uv/guides/tools/). If you prefer pip, use the following route.

## Run the released dashboard (Python only)

In an empty working folder, create an isolated environment and install the published `1.0.0` wheel with its `api` extra. These commands call the environment's Python directly, so no activation script is needed. The version check should print **1.0.0**. The wheel contains the built local interface and evidence assets; no source checkout or frontend build is needed.

Windows / PowerShell:

```powershell
python -m venv .venv
.\.venv\Scripts\python.exe -m pip install "datacenter-twin-lab[api] @ https://github.com/mohammadrezwankhan/datacenter-twin-lab/releases/download/v1.0.0/datacenter_twin_lab-1.0.0-py3-none-any.whl#sha256=5055afa89a68fb7427ca0b751bdad1dc99370d2ba81c53246b6aad029226b650"
.\.venv\Scripts\python.exe -m datacenter_twin --version
.\.venv\Scripts\python.exe -m datacenter_twin serve
```

macOS / Linux:

```sh
python3 -m venv .venv
.venv/bin/python -m pip install "datacenter-twin-lab[api] @ https://github.com/mohammadrezwankhan/datacenter-twin-lab/releases/download/v1.0.0/datacenter_twin_lab-1.0.0-py3-none-any.whl#sha256=5055afa89a68fb7427ca0b751bdad1dc99370d2ba81c53246b6aad029226b650"
.venv/bin/python -m datacenter_twin --version
.venv/bin/python -m datacenter_twin serve
```

Use a Python executable at version 3.12 or later; for example, replace the first Windows `python` with `py -3.12` if you use that launcher. Your Python installation must include pip and venv support. The initial installation needs network access to GitHub and the dependency package index. It installs the built interface and API dependencies; Git, Node, an API key, and a cloud account are not required. The release pins FastAPI and Uvicorn; this convenient extra resolves their compatible transitive dependencies. Use the locked source workflow below when you need the repository's exact development dependency set.

Open [127.0.0.1:8000](http://127.0.0.1:8000). Select **Generator failure / battery depletion**, run the original 1 MW scenario, and select the `607.8 s` battery-depleted event. Served IT power drops to zero until restoration at `900 s`. Try **A-path maintenance / surviving overload** to see 665 kW served and 335 kW unserved during the outage interval. [The tutorial](tutorials/continuity-walkthrough.md) derives both results. The 50 kWh CLI sweep value uses the preset's charging behavior; it is not the charging-disabled guided lesson challenge.

Stop the server with Ctrl+C. If port 8000 is occupied, append `--port 8001` to the serve command and open port 8001. After stopping, you can run the bundled CLI preset in the same environment:

```powershell
# Windows / PowerShell
.\.venv\Scripts\python.exe -m datacenter_twin simulate --preset generator_failure
```

```sh
# macOS / Linux
.venv/bin/python -m datacenter_twin simulate --preset generator_failure
```

The presets, catalogue and research evidence ship in the wheel. Open **Research evidence** in the local dashboard for the three canonical cases, readable reports and captioned recording. Source-only files such as `data/scenarios/baseline-1mw.json`, the evidence builder and the test suite require the checkout below. Avoid running the installed dashboard from inside an unbuilt source checkout, where Python can import that checkout instead of the installed package.

## Windows evidence-file paths

The `1.0.0` wheel includes the Windows long-path correction for bundled evidence reports. It uses the extended path for the trusted installation root; no system setting needs to change. The earlier `0.4.0rc1` asset remains unchanged and can return a missing-file response when a full report filename exceeds Windows' traditional 260-character limit. If keeping that older candidate, use a shorter virtual-environment location or `UV_CACHE_DIR`. See [Microsoft's path-length explanation](https://learn.microsoft.com/en-us/windows/win32/fileio/maximum-file-path-limitation).

## Run from source

Clone the [public repository](https://github.com/mohammadrezwankhan/datacenter-twin-lab), then open a terminal in its root:

```sh
python -m datacenter_twin --version
python -m datacenter_twin run data/scenarios/baseline-1mw.json --output outputs/baseline.json
python -m datacenter_twin compare data/scenarios/baseline-1mw.json data/scenarios/alternative-pue-115.json --output outputs/comparison.json
python -m datacenter_twin simulate --preset generator_failure --output outputs/outage.json
python -m unittest discover -s tests -v
```

The same module commands work in PowerShell. If `python` opens the Microsoft Store, use the path to an installed Python executable or your Python launcher (`py -3.12`). The launcher alternative is environment-dependent; the module commands were tested using a concrete Python 3.12.14 executable.

Inspect `outputs/comparison.json`: `facility_energy_saving_kwh` is `"876000"` and `energy_only_cost_saving` is `"87600.00"`. Power, energy, rates, and cost outputs are decimal strings; unavailable quantities are null. Counts and input duration/step fields remain integers. The output includes the full assumptions, engine version, source IDs, input hashes, and stable run IDs.

Edit a copy of a scenario. Each interval has a label, duration in hours, IT demand in kW, and assumed PUE. The tariff is per facility kWh. Increase IT demand to see consistent changes to energy, cost, and capacity margin. Use `null` tariff plus `"unknown"` price status to see an explicitly unknown cost.

Comparisons require identical IT load intervals and currency. This prevents a shorter or smaller workload from being reported as an efficiency saving. Changes to capacity, PUE, and tariff remain visible in each result's assumptions.

`outputs/` is ignored by Git. Choose a new export path on each run, or add `--force` to replace an existing result. The CLI protects the input even when the output is a hard-link alias. Symbolic-link outputs are rejected. A failed write preserves the previous result. Normal atomic creation requires a filesystem supporting hard links, as tested on the Windows/Linux environments; unsupported filesystems return an error. The program returns exit code 2 with a useful message for invalid input, including files larger than 4 MiB.

## Local dashboard

Create a virtual environment if desired (`python -m venv .venv`), activate it, and install Node 24 for the frontend build. For reproducible API and browser dependencies:

```sh
python -m pip install -r requirements-api.lock
python -m pip install -e . --no-deps
npm --prefix apps/web ci --ignore-scripts
npm --prefix apps/web run build
python -m datacenter_twin serve
```

Open [127.0.0.1:8000](http://127.0.0.1:8000). Stop with Ctrl+C. Use `--port 8001` if the default port is occupied. The CLI cannot bind externally. The minimal API-only install is `python -m pip install -e ".[api]"`; the lock file also includes HTTP test dependencies and pins transitive versions. The `test-api` extra is available for development.

Select **Generator failure / battery depletion**, then select the battery-depleted event to see zero served IT power. Select utility restoration to see recovery and charging. Change IT demand and run again; unapplied controls do not silently alter existing results. **Save baseline** lasts for the browser session; **Export run** downloads the exact API result. The CLI uses a `result` envelope and export timestamp around that same run. No account, GPU, or cloud resource is needed.

For a custom graph, copy [reference-site-v2.json](../datacenter_twin/resources/reference-site-v2.json), edit it under the [schema-2 rules](contracts/electrical-v2.md), then run `python -m datacenter_twin simulate --scenario path/to/copy.json`. Schema-1 PUE inputs remain supported by `run` and `compare`; they cannot infer electrical topology.

For frontend development, leave the API running and use `npm --prefix apps/web run dev`; open port 5173. Vite proxies `/api` to loopback port 8000. The production build writes only generated assets under `datacenter_twin/web/`; build that directory before packaging a wheel with a dashboard.

Browser verification from `apps/web`:

```sh
npx playwright install chromium
npm run build
npm run test:e2e
python -m pip install -r ../../requirements-studies.lock
python ../../scripts/fetch_study_runtime.py
python ../../scripts/prepare_browser_demo.py
npm run test:engine
npm run build:demo
npm run test:demo
```

Playwright starts a local Python server. If your virtual environment is not activated, set `TWIN_PYTHON` to its Python executable. In PowerShell use `$env:TWIN_PYTHON = 'C:\path\to\venv\Scripts\python.exe'`. No browser provider or external API account is used.

## Package verification

With pip available, build a wheel and test a clean installation outside the repository:

```sh
python -m pip wheel . --no-deps --wheel-dir dist
python scripts/verify_distribution.py dist --require-web
```

The verifier expects exactly one project wheel in the selected directory. Use a separate directory for each retained version. The verifier creates a temporary environment, installs the local wheel with `--no-index --no-deps`, checks import/version identity, and exercises both entry points plus continuity and catalogue resources. Schema-1 samples are copied from this repository. The schema-2 demo and catalogue are package resources. `--require-web` also checks that the compiled dashboard is included; omit it for an intentional CLI-only wheel. The installed core needs no network; an installed dashboard server still requires the optional API dependencies.

The workflow is configured to run on each push to `main` and each pull request. It targets Python 3.12 and 3.14 on Windows and Ubuntu for the core/API, frontend type/build, and installed-wheel checks. Playwright Chromium journeys run on Ubuntu/Python 3.12. This describes the per-commit matrix; check the exact commit to establish which jobs passed. PyPI publication remains pending a configured owner publishing identity; the pinned GitHub wheel commands above install the published 1.0.0 release. Containers and shared deployment are outside this delivery.

## Assumptions and limits

The 50 MW browser case is a synthetic 50× scale-up of the verified 1 MW / 100 kWh fixture. It uses 50,000 kW demand, 5,000 kWh initial battery energy, 0.90 discharge efficiency, and 0.95 distribution efficiency. It does not model GPU throughput, grid adequacy, selected equipment, site calibration, cooling, workload queues, battery aging, temperature, generator ramp/cooldown/fuel dynamics, transfer and switching transients, AC load flow, impedance-based sharing, protection coordination, harmonics, short-circuit or arc-flash behavior, reliability probabilities, Tier claims, service-level claims, certification, physical controls, or physical safety.

The 1 MW source fixture remains the reproducible CLI reference: 1,000 kW IT request, 1,800 s duration, 100 kWh initial and maximum battery energy, 30 s generator start delay, 700 kW path capacities, and a fictional USD 0.10/kWh tariff. These are synthetic assumptions, not live prices, account quotes, equipment ratings, a benchmark, a legal-compliance result, or a real-site calibration. Unknown costs and unavailable quantities remain explicit.

The browser demo has no shared simulation backend or client analytics. The API binds to loopback. No shared deployment, database, login, tenant isolation, persistent audit, live telemetry, FAT/SAT, independent external review, formal security audit, or validation dataset is included. Reference-case timing measures one local machine and does not establish scale targets or physical accuracy. Maintainer tests and generated evidence do not substitute for independent external review, which remains outstanding after v2.0.0.

The public source tree excludes private manuals, planning references and the private repository history. Do not add private manuals, extracted private text, credentials, customer traces, or licensed standards text. Original code and synthetic fixtures use [Apache-2.0](../LICENSE); see [NOTICE](../NOTICE) and [browser runtime licenses](third-party/README.md).

## Facility configurations

The energy workspace adds four illustrative profiles (50 MW AI, 200 MW hyperscale, 30 MW crypto mining and 5 MW traditional IT), each with outage, load-step and extended-reserve cases. Select an asset in the animated campus, change storage/loss/asset-limit assumptions, and export the result. See the [energy scenario guide](engineering/energy-scenario-workspace.md) for exact assumptions and hand calculations. These profiles are included in the `1.0.0` release wheel above. Historical [v0.3.0a0](https://github.com/mohammadrezwankhan/datacenter-twin-lab/releases/tag/v0.3.0a0) and [v0.2.0a0](https://github.com/mohammadrezwankhan/datacenter-twin-lab/releases/tag/v0.2.0a0) assets retain their original contents.
