# Surviving-path capacity and finite-battery ride-through

Two continuity results answer the first engineering questions:

| Question | Synthetic result |
| --- | --- |
| Can one surviving 700 kW gross path carry a 1,000 kW IT request? | `700 kW × 0.95 = 665 kW` served, leaving `335 kW` unserved during the outage interval. |
| How long does the 100 kWh reference battery serve the 1,000 kW load? | `100 kWh × 0.90 × 0.95 / 1,000 kW = 307.8 s`; with the outage starting at `300 s`, depletion is at `607.8 s`. |

The browser's aggregate AI-cluster teaching case scales the same ratios to **50,000 kW (50 MW)** and **5,000 kWh (5 MWh)**, so its synthetic ride-through duration and event times are also **307.8 s** and **607.8 s**. These calculations describe a teaching fixture; they do not predict GPU throughput, grid adequacy, equipment selection, or site behavior.

## What this teaches

Two outage questions are easy to mix up:

- If one distribution path is unavailable, how much IT power can the surviving path actually deliver?
- If utility and generator supply are unavailable, how long can a finite stored battery serve the requested load?

The current model answers both with explicit topology, losses, event times, and interval records. It does not infer reliability from equipment counts.

## Reproduce the evidence

![Section 04 · Verification / output](../visuals/sections/section-04-verification.svg)

Run from the repository root with Python 3.12 or later. The core CLI uses the standard library; no account or cloud resource is needed.

```text
python -m datacenter_twin simulate --preset path_maintenance --output outputs/growth-path-maintenance.json
python -m datacenter_twin simulate --preset generator_failure --output outputs/growth-generator-failure.json
python -m unittest discover -s tests -p test_continuity.py -v
```

If an output path already exists, choose a new path or add `--force`. The two output files are local generated evidence and are not part of this content pack. On Windows, `py -3.12` can replace `python` when the launcher is installed.

The preset definitions are in [`datacenter_twin/demo.py`](../../datacenter_twin/demo.py). The complete eight-asset input graph is [`datacenter_twin/resources/reference-site-v2.json`](../../datacenter_twin/resources/reference-site-v2.json). The CLI entry point is [`datacenter_twin/cli.py`](../../datacenter_twin/cli.py).

## The synthetic topology

![Section 01 · Question / topology](../visuals/sections/section-01-question.svg)

```mermaid
flowchart LR
    U[Utility 1,500 kW] --> B[Main bus 1,800 kW]
    G[Generator 1,200 kW] --> B
    X[Battery 1,200 kW] --> B
    B --> A[Path A 700 kW]
    B --> C[Path B 700 kW]
    A --> I[IT bus]
    C --> I
    I --> L[Requested IT load 1,000 kW]
    B -. explicit charge path .-> X
```

The input declares 0.95 distribution efficiency, 100 kWh initial and maximum stored battery energy, 0.90 battery discharge efficiency, a 30 s generator start delay, and a 1,800 s run. The tariff in the fixture is a fictional USD 0.10/kWh input; it is not needed for the electrical calculations below and is not a market quote.

The model's contract and boundary are documented in [`docs/contracts/electrical-v2.md`](../contracts/electrical-v2.md) and [`docs/engineering/electrical-continuity.md`](../engineering/electrical-continuity.md).

## Case 1: surviving-path overload

The `path_maintenance` preset takes Path A down at 300 s and restores it at 900 s. During that 600 s interval only Path B remains. The independent calculation is:

```text
surviving gross path = 700 kW
distribution efficiency = 0.95
maximum served IT power = 700 kW × 0.95 = 665 kW
requested IT power = 1,000 kW
unserved IT power = 1,000 kW − 665 kW = 335 kW
unserved energy over 600 s = 335 kW × (600 s / 3,600 s/h)
                         = 55.833333... kWh
```

The exported interval beginning at `300` reports `served_it_kw: "665"`, `unserved_it_kw: "335"`, and the `UNSERVED_IT_LOAD` warning. The summary reports 600 s of unserved duration and 55.833333... kWh of unserved IT energy over the ten-minute maintenance interval. The test independently asserts the 665/335 power values in [`tests/test_continuity.py`](../../tests/test_continuity.py).

The battery stays at 100 kWh in this case. That is a useful result: the battery is available, but discharging it cannot send more power through the surviving 700 kW gross path. The engine only discharges when additional load can be served. A battery symbol on a diagram therefore does not prove that a path overload can be repaired.

## Case 2: finite battery ride-through

The `generator_failure` preset takes both utility and generator assets down at 300 s and restores them at 900 s. The default fixture requests 1,000 kW of IT power. To serve that request through 0.95 distribution efficiency, the source must provide:

```text
required gross source power = 1,000 kW / 0.95
                           = 1,052.631578... kW
```

The battery's 100 kWh is stored energy. Applying the modeled discharge and distribution efficiencies gives the IT-boundary energy:

```text
IT-boundary energy = 100 kWh × 0.90 × 0.95 = 85.5 kWh
ride-through time = 85.5 kWh / 1,000 kW
                  = 0.0855 h × 3,600 s/h
                  = 307.8 s
```

The CLI result therefore records `battery_depleted` at `607.8` s: the outage starts at 300 s, then 307.8 s of finite ride-through elapses. The interval after that boundary reports zero served IT power and `UNSERVED_IT_LOAD` until utility restoration at 900 s. The resulting default-preset figures are:

```text
unserved duration = 900 s − 607.8 s = 292.2 s
unserved IT energy = 1,000 kW × (292.2 s / 3,600 s/h)
                   = 81.166666... kWh
served IT energy over 1,800 s = 500 kWh − 81.166666... kWh
                              = 418.833333... kWh
```

After restoration, the model can charge the battery from spare utility capacity. With the fixture's 100 kW charge limit and 0.95 charge efficiency, the final stored energy is 23.75 kWh after 900 s of restoration (`100 kW × 0.25 h × 0.95`). That is a post-restoration state transition, not evidence that the initial ride-through lasted longer.

The unit test also contains a deliberately separate unity-efficiency fixture. It asserts depletion at 660 s because `100 kWh / 1,000 kW = 0.1 h = 360 s`, added to the 300 s outage start. This isolates finite-energy arithmetic; it should not be substituted for the default fixture's 0.95 and 0.90 efficiencies.

## Scale the arithmetic to the AI-cluster teaching case

The browser AI-cluster case scales the default request and initial battery by 50×:

```text
IT demand = 1,000 kW × 50 = 50,000 kW = 50 MW
stored battery energy = 100 kWh × 50 = 5,000 kWh = 5 MWh
IT-boundary energy = 5,000 kWh × 0.90 × 0.95 = 4,275 kWh
ride-through time = 4,275 kWh / 50,000 kW × 3,600 s/h = 307.8 s
```

The scale-up preserves the synthetic model ratios. It does not establish GPU performance, grid adequacy, equipment ratings, cooling behavior, workload throughput, or site calibration.

## What the engine proves

The implementation uses exact rational arithmetic, deterministic residual max-flow dispatch, explicit event boundaries, and an energy ledger. The source code is [`datacenter_twin/continuity.py`](../../datacenter_twin/continuity.py); the tests reconstruct the exported energy terms and require a zero energy-balance residual for every verified reference preset.

## Assumptions and limits

![Section 02 · Equations / provenance](../visuals/sections/section-02-equations.svg)

This is an electrical-only, single aggregate-load, synthetic experiment. It excludes cooling, workload queues, battery aging, temperature, generator ramp/cooldown/fuel dynamics, transfer and switching transients, AC load flow, impedance-based load sharing, protection coordination, harmonics, short-circuit and arc-flash studies, physical controls, reliability probabilities, Tier claims, service-level claims, certification, legal-compliance evidence, and real-site calibration. The 700 kW paths, 100 kWh battery, efficiencies, event times, and fictional tariff are fixture inputs. They are not selected-equipment ratings or live prices.

The browser has no shared simulation backend or client analytics; the API binds to loopback. The default browser calculation uses exact JavaScript arithmetic, while **Verify against Python** is an optional on-demand Pyodide cross-check when supplied by the deployed build. Neither path establishes physical accuracy. Independent external technical review, formal security audit, facility measurements, validation data, FAT/SAT, and calibrated alarms are absent.

The examples teach inspectable software behavior. They do not establish a facility's reliability or physical validation. Unknown costs and unavailable quantities remain explicit.

## Reproduce and contribute

![Section 03 · Reproduce / parameters](../visuals/sections/section-03-reproduce.svg)

Run both reference presets, inspect the interval beginning at 300 s, and compare the battery-depleted event with the hand calculation. If a result differs, open a [focused issue](https://github.com/mohammadrezwankhan/datacenter-twin-lab/issues) with the revision, command, input, expected value, and observed value. Contributions should preserve the synthetic assumptions and add an independently derived expectation.

The maintainer of `datacenter-twin-lab` supplies this tutorial from the repository's synthetic electrical example. It is not an engineering approval or a real-site calibration.
